\documentclass[11pt]{article}
\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage[margin=1in]{geometry}
\usepackage{amsmath,amssymb,amsthm,mathtools,booktabs,array}
\usepackage{microtype}
\usepackage{tikz}
\usetikzlibrary{positioning}
\usepackage[numbers,sort&compress]{natbib}
\usepackage[colorlinks=true,allcolors=blue]{hyperref}
\input{macros}
\title{Exact Feasibility of Resistive and AC Power Networks}
\author{}
\date{}
\begin{document}
\maketitle
\begin{abstract}
We prove that feasibility of a resistive power network with positive voltage
intervals and signed power-injection intervals is complete for the existential
theory of the reals. The result holds on simple graphs of maximum degree three,
with conductances in $\{1,2\}$ and all interval endpoints from fixed finite sets.
The reduction implements bounded addition and inversion using voltage-pinned
buses and complement paths. It preserves the solution set by a rational
bijection whose inverse reads designated bus voltages. We transfer this
completeness result to AC networks with resistive lines and zero reactive
injections. For rational cosine limits representing real line-angle bounds
strictly below $\pi$, a polynomial encoding of cycle winding enforces the
existence of consistent real bus angles. A separate transfer covers linear
bus-angle boxes. Principal-angle limits alone allow winding solutions, but
strictly positive windows with polynomial-bit, size-dependent cosines also
give completeness. A reactive-balance identity permits one-sided
positive-width reactive intervals in all these transfers. Hardness persists
simultaneously on connected planar bipartite graphs of maximum degree three,
with unit conductance and any prescribed fixed girth. These networks realize
every compact semialgebraic feasible-set topology, and rational equivalence
holds precisely for compact basic closed sets defined over $\Q$.
They also realize unique voltages of
arbitrary algebraic degree. We give quantitative residual transfer, an
explicit infeasible family with doubly exponentially small residuals, a
matching general separation scale, approximate certificates for a gap
promise, and quantitative reactive stability. Consequently,
polynomial-size certificates for exact
feasibility verifiable in deterministic polynomial time would imply
$\NP=\ER$.
\end{abstract}
\input{sections/01-foundations}
\input{sections/02-resistive}
\input{sections/03-ac}
\input{sections/04-structural}
\input{sections/05-algebraic}
\input{sections/06-numerical}
\appendix
\input{appendices/arithmetic}
\bibliographystyle{plainnat}
\bibliography{references}
\end{document}
